---
status:
  - in_progress
is_ready: false
publicated:
---
#HVAC #Conditioning #Cooling #Engineering #Calculations #Solar_heat_flux 

___ 
### Солнечный тепловой поток в расчетах кондиционирования

#### Аннотация 

При разработке инженерами-проектировщиками ОВиК систем кондиционирования для различных зданий требуется выполнить расчеты теплопоступлений в помещения от различных источников в т.ч. от солнечной радиации.

Расчет теплопоступлений от солнечной радиации, описанный в $[1]$ достаточно массивный и сложный для выполнения его в табличных программах.
 В результате многие проектировщики прибегают к упрощенным методикам расчета через удельные нагрузки, определенные различными способами, для ускорения расчетов ценой потери физического смысла процесса.
 
Целью данной статьи является привести пример использования средств программирования для решения такой задачи.

Вначале опишем структуру расчета теплопоступлений.
Затем опишем последовательно метод расчета на Python отдельных функций и покажем, как это может в дальнейшем использоваться.

Основные результаты:
- разработана программная реализация алгоритма расчёта теплопоступлений от солнечной радиации;
- показана возможность ускорения расчётов без потери точности;
- предложен подход, сохраняющий физический смысл процесса и позволяющий гибко учитывать исходные параметры.

Практическая значимость работы заключается в предоставлении инженерам‑проектировщикам ОВиК инструмента для быстрого и корректного расчёта теплопоступлений, что повышает точность проектирования систем кондиционирования и снижает риск ошибок на этапе подбора оборудования.

  Ключевые слова: теплопоступления, солнечная радиация, ОВиК, Python, проектирование систем кондиционирования.
  

#### Основная часть 

На основании метода из Пособия $[1]$ опишем структуру расчета.

Поступления теплоты Q, Вт, в помещения от солнечной радиации определяется по формуле:
$$
Q = \sum\limits_{i=1}^a Q_i + \sum\limits_{i=1}^b Q_im \tag{1}
$$
- Q_i -  тепловой поток через i-й световое проем, Вт;
- Q_im - тепловой поток через i-й массивное ограждение, Вт;
- a - число световых проемов;
- b - число массивных ограждений;

*В данной работе рассмотрим только первую часть данной формулы - теплопоступления теплового потока через световые проемы(окна, фасадные системы и т.п.). 
Дополнение расчета с учетом теплопоступлений через массивные ограждения - (стены, крышу) будем выполнять в отдельной работе.*

  Тепловой поток прямой и рассеянной солнечной радиации (далее "солнечной радиации") через i-й световой остекленный проем (далее "световой проем"), Вт, следует определять по формуле:
$$
Q_{sun} = Q_{sun,i} \cdot a_d + Q_{\delta t} \tag{2}
$$

- $Q_{sun}$ тепловой поток, Вт, солнечной радиации через остекленный световой проем;
-  a_d - показатель поглощения теплового потока солнечной радиации;
- $Q_{\delta t}$ - тепловой поток теплопередачей через световой проем.

Тепловой поток, Вт, солнечной радиации через световой проем рассчитывается по формуле:
$$
Q_{sun, i} = (q_d \cdot K_1 + q_nd \cdot K_2) \cdot K3 \cdot K4 \cdot A_{gl} \tag{3}
$$
- $q_d, q_nd$ - поверхностная плотность теплового потока, Вт/кв. м, через остекленный световой проем в июле в данный час суток, соответственно от прямой (q_d) и рассеянной (q_nd) солнечной радиации;
- $K_1$ - коэффициенты облученности прямой солнечной радиацией для учета плошали светового проема;
- $K_2$ - коэффициенты облученности д я учета поступления рассеянной солнечной радиации через световые проемы;
- $K_3$ - коэффициенты теплопропускания солнцезащитных устройств;
- $K_4$ - коэффициент теплопропускания остеклением световых проемов;
- $A_{gl}$ - площадь светового проема (остекления), кв. м.

13. Тепловой поток теплопередачей, Вт, для данного часа суток через остекленный световой проем (остекление) рассчитывается по формуле:
$$
Q_{\delta t} = (t_{out-day-mid} + 0.5 \cdot A_{air-day} \cdot \theta - t_{in}) \cdot (F_{m^2} / R) \tag{18}
$$
- $t_{out-day-mid}$ - средняя за сутки температура наружного воздуха, град.С;\
- $A_{air-day}$ - максимальная суточная амплитуда температуры наружного воздуха в июле, град.С;
- $\theta$ - коэффициент, выражающий гармоническое изменение температуры наружного воздуха;
- $t_{in}$ - температура воздуха в помещении, град.С];
- F, R - площадь, кв.м, и;
- R -  приведенное сопротивление теплопередаче остекления светового проема, $m^2С/Вт$.


Представим общую структуру и последовательность расчета в виде графа: 
![[Publications/Blog/2603_Solar_heat/Cooling_load.png]]
*Рисунок 1. Структура расчета.*

Определим параметры и данные необходимые для составления функций расчета для одного элемента: 
![[Q_rad_devour+Q_conduction.png]]*Рисунок 2. Параметры и данные функции для расчета*


Определяем сущности для объектов, которые содержат исходные данные для расчета и поля для хранения результатов расчета: 
```python
from dataclasses import dataclass
 
@dataclass
class Window():
    area_m2: float
    orientation: Literal['NW', 'N', 'NE', 'E', 'SE', 'S', 'SW', 'W']
    R_value_m2K_W: float = 1.45
    K3: float = 1
    K4_SF_solar_factor: float = 0.34
    heat_flow_from_solar_W: dict[str, float]

@dataclass
class Room():
    number: str
    name: str
    windows: list[Window]
    required_air_temperature_C: int = 24
    heat_flow_from_solar_W: dict[str, float]

@dataclass
class Building():
    number: str
    name: str
    rooms: list[Room]
    location: Location
    heat_flow_from_solar_W: dict[str, float]
    
@dataclass
class Location():
    city_name: str = "Москва"
    latitude: int = 56
    t_out_day_mid = 23 # Средняя температура воздуха дневная
    A_air_day = 24 # Амплитуда максимальная температуры воздуха

```
*Определение коэффициента поглощения в данной работе не рассмотрено.*

|n_d|ne_d|e_d|se_d|s_d|sw_d|w_d|nw_d|n_nd|ne_nd|e_nd|se_nd|s_nd|sw_nd|w_nd|nw_nd|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|01|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|
|02|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|
|03|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|
|04|88|63|237|28|0|0|0|0|19|32|27|20|12|13|13|13|
|05|103|272|433|140|0|0|0|0|56|74|74|57|35|28|30|30|
|06|17|387|523|287|0|0|0|0|66|93|115|90|58|42|43|44|
|07|15|404|547|424|22|0|0|0|65|98|122|105|74|53|48|53|
|08|0|331|504|479|128|0|0|0|62|87|114|108|85|64|55|56|
|09|0|146|378|479|245|0|0|0|58|71|91|102|88|67|56|57|
|10|0|19|193|427|347|21|0|0|57|62|76|92|91|72|58|58|
|11|0|0|37|330|398|176|0|0|55|59|67|79|92|76|53|53|
|12|0|0|0|176|398|330|37|0|55|53|63|76|92|79|67|59|
|13|0|0|0|21|347|427|193|0|57|58|58|72|91|92|76|62|
|14|0|0|0|0|245|479|378|26|58|57|56|67|88|102|91|71|
|15|0|0|0|0|128|479|504|174|62|56|55|64|85|108|114|87|
|16|0|0|0|0|22|424|547|339|65|53|48|53|74|105|122|98|
|17|15|0|0|0|0|287|523|401|66|44|43|42|58|90|115|96|
|18|107|0|0|0|0|140|433|344|56|30|30|28|35|57|74|74|
|19|112|0|0|0|0|28|237|165|19|13|13|13|12|20|27|32|
|20|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|
|21|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|
|22|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|
|23|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|
|24|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|0|



Результатом расчета является таблица баланса потоков теплоты по часам в течение суток, которую можно визуализировать в виде графика.

![[output_example.png]]
*Рисунок 1. Пример итогов расчета*




#### Заключение

#### Ссылки: 
1. "ПОСОБИЕ 2.91 к СНиП 2.04.05-91 - Расчет поступления теплоты солнечной радиации в помещения", Москва 1993 г.



