#Engineering #HVAC #CoolingLoads #Engineering #Automation #SolarGain #BuildingScience #EnergyEfficiency

 Autor : Donchenko Michail
 date  : 2026-09-хх
email  : michaildonchenko@gmail.com
tg:      :  @donchenko_michail
___ 
## Солнечный тепловой поток в расчетах кондиционирования ОВиК.
Расчет по методике "ПОСОБИЕ 2.91 к СНиП 2.04.05-91 - Расчет поступления теплоты солнечной радиации в помещения". 
Разработка решения по автоматизации расчетов теплопоступлений - часть 1.

---
### <span style="color: orange;">Аннотация </span>

При разработке инженерами-проектировщиками направления "Отопления, вентиляция и кондиционирование" ("ОВиК") в части систем кондиционирования для различных зданий требуется выполнить расчеты теплопоступлений в помещения от различных источников в т.ч. от солнечной радиации.

Расчет теплопоступлений от солнечной радиации, описанный в [1] достаточно массивный и сложный для выполнения его в табличных программах.
 В результате многие проектировщики прибегают к упрощенным методикам расчета через удельные нагрузки, определенные различными способами, для ускорения расчетов ценой потери физического смысла процесса.
 
Целью данной статьи является привести пример использования средств программирования для решения такой задачи.

Вначале опишем теоретическую часть расчета теплопоступлений от солнечной радиации через прозрачные конструкции.
Затем опишем схематически модель объектов расчета, определив основные сущности объектов, перечень входных данных и ожидаемый вид результатов расчета. 
Рассмотрим пример выполнения расчета. 
Опишем способы реализации и применения данной модели.  

Основные результаты:
- разработана программная реализация алгоритма расчёта теплопоступлений от солнечной радиации через прозрачные конструкции;
- показана возможность ускорения расчётов без потери точности;
- предложен подход, сохраняющий физический смысл процесса и позволяющий гибко учитывать исходные параметры.

Практическая значимость работы заключается в предоставлении инженерам‑проектировщикам ОВиК инструмента для быстрого и корректного расчёта теплопоступлений, что повышает точность проектирования систем кондиционирования и снижает риск ошибок на этапе подбора оборудования.

  Ключевые слова: механические системы, ОВиК, проектирование, холодоснабжение, кондиционирование, расчет теплопоступлений, теплопоступления от солнца, автоматизация проектирования, Python.
  
---
### <span style="color: orange;">Метод расчета </span>

**Основные источники теплопоступлений**

Общая нагрузка на охлаждение здания представляет собой сумму теплопоступлений от нескольких источников:
- солнечное излучение через окна;
- тепло, выделяемое людьми;
- тепло от электронного оборудования;
- тепло, генерируемое электрическим освещением.

Эти теплопоступления меняются в течение дня из‑за:
- графиков присутствия людей и уровня их активности;
- положения солнца (высоты и азимута), которое напрямую влияет на интенсивность солнечного излучения.

Для достижения точных результатов инженеры выполняют **почасовые расчёты** для типового дня. Эти данные затем служат основой для проектирования эффективной системы охлаждения.

Главную сложность при проведении данного расчета составляет от
определение теплопоступлений от солнечной радиации для светопрозрачных конструкций (окон, фасадных систем) и для массивных конструкций (стены, крыша)  ориентированных на разные стороны для каждого часа в течение суток. 

---

Поступления теплоты $Q$, Вт, в помещение от солнечной радиации через остеклённые световые проёмы и массивные ограждающие конструкции зданий различного назначения для наиболее жаркого месяца года и заданного часа суток следует рассчитывать по формуле:
$$ Q_{z} = \sum_{i=1}^{n} Q_{sun,i} + \sum_{k=1}^{b} Q_{m,k} \tag{1} $$
где:
- $Q_{z}$ — суммарные поступления теплоты в помещение от солнечной радиации для определенного часа суток (Z) , Вт;
- $Q_{sun,i}$ — тепловой поток, Вт, через $i$-й световой проём;
- $Q_{l,k}$ — тепловой поток, Вт, через $k$-е массивное ограждение;
- $n$ — число световых проёмов в помещении;
- $b$ — число массивных ограждений.

Расчётным считается максимальный тепловой поток $Q_{\max}$, выбираемый из часовых поступлений теплоты за период, когда в помещении работают или отдыхают люди либо ведётся производственный процесс.


  Тепловой поток прямой и рассеянной солнечной радиации (далее "солнечной радиации") через i-й световой остекленный проем (далее "световой проем"), Вт, следует определять по формуле:
$$
Q_{sun, i} = Q_{rad,i} \cdot a_d + Q_{\delta t, i} \tag{2}
$$

- $Q_{rad, i}$ - тепловой поток, Вт, солнечной радиации через остекленный световой проем;
-  a_d - показатель поглощения теплового потока солнечной радиации;
- $Q_{\delta t, i}$ - тепловой поток теплопередачей через световой проем.


Тепловой поток, Вт, солнечной радиации через световой проем рассчитывается по формуле:
$$
Q_{rad, i} = (q_d \cdot K_1 + q_nd \cdot K_2) \cdot K3 \cdot K4 \cdot A_{gl} \tag{3}
$$
- $q_d, q_nd$ - поверхностная плотность теплового потока, Вт/кв. м, через остекленный световой проем в июле в данный час суток, соответственно от прямой (q_d) и рассеянной (q_nd) солнечной радиации;
- $K_1$ - коэффициенты облученности прямой солнечной радиацией для учета плошали светового проема;
- $K_2$ - коэффициенты облученности д я учета поступления рассеянной солнечной радиации через световые проемы;
- $K_3$ - коэффициенты теплопропускания солнцезащитных устройств;
- $K_4$ - коэффициент теплопропускания остеклением световых проемов;
- $A_{gl}$ - площадь светового проема (остекления), кв. м.

Тепловой поток теплопередачей, Вт, для данного часа суток через остекленный световой проем (остекление) рассчитывается по формуле:
$$
Q_{\delta t, i} = (t_{out-day-mid} + 0.5 \cdot A_{air-day} \cdot \theta - t_{in}) \cdot (F_i / R_i) \tag{18}
$$
- $t_{out-day-mid}$ - средняя за сутки температура наружного воздуха, $^\circ\text{C}$;
- $A_{air-day}$ - максимальная суточная амплитуда температуры наружного воздуха в июле, $^\circ\text{C}$;
- $\theta$ - коэффициент, выражающий гармоническое изменение температуры наружного воздуха;
- $t_{in}$ - температура воздуха в помещении, $^\circ\text{C}$;
- $F_i$ - площадь, $m^2$;
- $R_i$ -  приведенное сопротивление теплопередаче остекления светового проема, $m^2С/Вт$.


---
### <span style="color: orange;">Допущения в текущей редакции расчета</span>

В рамках этой работы при описании расчета будут допущены некоторые упрощения. Я сфокусирован на описании и реализации расчета основной значимой части расчета теплопоступлений и расчета нагрузки кондиционирования, которая на мой сегодняшний взгляд кажется достаточной для выполнения инженерных задач. Я буду указывать, чем пренебрегаю в данный момент. В последующих работах, при необходимости, будем уточнять модель расчета для соблюдения всех условий и нюансов автора методики. 

1) Теплопоступления через массивные ограждающие конструкции не учитываются (как относительно не значительная величина);
2) Показатель поглощения теплового потока солнечной радиации учитывается условно (в виду сложности - наличии большого множества возможных вариантов материалов внутри помещений);
3) В примерах я буду учитывать теплопоступления от людей, техники, приточного воздуха вентиляции, но в рамках обсуждения метода в этой статье эти показатели не затрагиваю;

---
### <span style="color: orange;">Модель объектов расчета</span>

Изобразим вышеприведенные формулы в виде графа
<img src="Cooling_load_en.png" width="800" alt="Cooling_load_en">
Pic. 1. Общий граф расчетных формул

Следующим шагом декомпозируем данные формулы на конкретные элементы и параметры. 

---
<img src="Q_rad_devour+Q_conduction_en.png" width="800" alt="Cooling_load_en">
Pic. 2. Подробный граф расчета с элементами и параметрами

Выделяем группы элементов, относящиеся к: 
1 - Location - Параметры, связанные с расположением объекта;
2 - Indoor climate parameters - Параметры, связанные с параметрами внутреннего воздуха;
3 - Glazzing - Параметры, связанные с свойствами остекления;
4 - Sun protection devices - Параметры, связанные с солнцезащитными устройствами;


Определим основные элементы здания в виде python классов с распределенными вышеуказанными свойствами объектов

```python
from dataclasses import dataclass, field
from typing import Literal

import pandas as pd

Orientation = Literal["nw", "n", "ne", "e", "se", "s", "sw", "w"]

@dataclass
class Window:
    area_sqm: float
    orientation: Orientation
    cooling_load: pd.DataFrame | None = None
    R_value_m2K_W: float = 1.45
    K1: float = 0.9
    K2: float = 1.0
    K3: float = 1.0
    K4_SF_solar_factor: float = 0.34

@dataclass
class Room:
    number: str
    name: str
    windows: list[Window]
    cooling_load: pd.DataFrame | None = None
    required_air_temperature_C: float = 24
    people_heat_kW: float = 0
    appliances_heat_kW: float = 0
    air_flow_m3_h: float = 0

@dataclass
class Apartment:
    number: str
    rooms: list[Room]
    cooling_load: pd.DataFrame | None = None

@dataclass
class Level:
    number: str
    elevation_m: float
    apartment: list[Apartment]
    cooling_load: pd.DataFrame | None = None

@dataclass
class Building:
    number: str
    name: str
    levels: list[Level]
    location: Location
    cooling_load: pd.DataFrame | None = None
    
@dataclass
class Location:
    city_name: str = "Москва"
    latitude: int = 56
    t_out_day_mid: float = 23
    A_air_day: float = 24


```

Мы используем структуру в виде иерархического дерева для описания многоуровневой композиции элементов. 
Объект "Местоположения" содержит список  "Зданий"
Каждое "Здание" содержит список  "Этажей"
Каждый "Этаж" содержит список  "Квартир \ Офисов"
Каждая "Квартира" содержит список  "Помещений"
Каждое "Помещение" содержит список  "Окон"

Также стоит отметить, что каждый элемент содержит свойство "cooling_load". 
Это важно, так как одна из основных идей модели расчета - это иметь возможность получать расчетные значения для отдельных помещений, квартир, набора квартир, этажа, набора этажей и целого здания из одних исходных данных.  

Получается такая структура в виде графа 
<img src="Building_tree.png" width="800" alt="Building_tree_en">
Pic. 3. Граф объектов

Преобразуем нашу модель с учетом ссылочной модели. 
Светопрозрачные конструкции чаще всего в проекте представлены ограниченным небольших списком одинаковых элементов отличающихся ориентацией по сторонам света. 
Рассчитывая этот конечный список окон далее суммируем теплопоступления через них для определения нагрузки для помещений, далее квартиры, этажа, части здания или целого здания.


<img src="Building_tree_lists.png" width="800" alt="Building_tree_lists">
Pic. 4. Граф объектов с ссылочной моделью

### <span style="color: orange;">Параметры основных сущностей, являющиеся входными параметрами расчета и структура вывода итогов расчета</span>

Формируем модель расчета с вводимыми параметрами и выходными данными.
<img src="Input-output-building.png" width="800" alt="Input-output-building">
Pic. 5. Модель расчета с вводимыми и выходными параметрами

В левой колонке с вводимыми параметрами мы видим: 
- площади остекления для отдельных сторон света;
- параметры температуры наружного и внутреннего воздуха;
- кол-во теплоты поступающей от людей, техники, расход воздуха вентиляции;
- свойства окна;
- параметры, учитывающие солнцезащитные устройства;

При помощи этих данных возможно задать для одного типа остекления с точки зрения свойств окон и солнцезащитных устройств параметры как для одного помещения, чтобы рассчитать теплопоступления этого помещения и выбрать конкретный внутренний блок кондиционера, так и для ряда помещений, для определения нагрузки части здания и расхода теплоносителя в стояке, так и для всего здания для определения параметров холодильного центра.

В колонке с выводом результатов расчета мы определяем результаты расчетов по часам суток для отдельных составляющих (для возможности анализа отдельных технических решений ), а также и суммарные теплопоступления.

<span style="color: orange;">Пример расчета</span>

Задаем исходные данные 





| hour | w_a_d | w_Q_sun_kW | e_a_d | e_Q_sun_kW | n_a_d | n_Q_sun_kW | s_a_d | s_Q_sun_kW | Q_people_kW | Q_appliances_kW |  Rad_kW | theta_glass | Q_conduction_kW | t_air_out | delta_t_air_in_out | Q_heating_air_kW |   Q_sum |
| ---: | ----: | ---------: | ----: | ---------: | ----: | ---------: | ----: | ---------: | ----------: | --------------: | ------: | ----------: | --------------: | --------: | -----------------: | ---------------: | ------: |
|   01 |  0.13 |      0.000 |  0.09 |      0.000 |  0.09 |      0.000 |  0.10 |      0.000 |       114.6 |             215 |   0.000 |       -0.87 |         -50.959 |     12.56 |              -9.44 |           -151.0 | 127.641 |
|   02 |  0.11 |      0.000 |  0.09 |      0.000 |  0.09 |      0.000 |  0.10 |      0.000 |       114.6 |             215 |   0.000 |       -0.97 |         -56.305 |     11.36 |             -10.64 |           -170.0 | 103.295 |
|   03 |  0.11 |      0.000 |  0.08 |      0.000 |  0.08 |      0.000 |  0.10 |      0.000 |       114.6 |             215 |   0.000 |       -1.00 |         -57.908 |     11.00 |             -11.00 |           -176.0 |  95.692 |
|   04 |  0.10 |      0.467 |  0.08 |      6.506 |  0.08 |      0.936 |  0.09 |      0.209 |       114.6 |             215 |   8.118 |       -0.97 |         -56.305 |     11.36 |             -10.64 |           -170.0 | 111.413 |
|   05 |  0.10 |      1.077 |  0.15 |     23.540 |  0.15 |      2.657 |  0.09 |      0.608 |       114.6 |             215 |  27.882 |       -0.87 |         -50.959 |     12.56 |              -9.44 |           -151.0 | 155.523 |
|   06 |  0.10 |      1.544 |  0.26 |     51.538 |  0.26 |      2.518 |  0.08 |      0.896 |       114.6 |             215 |  56.496 |       -0.71 |         -42.407 |     14.48 |              -7.52 |           -120.0 | 223.689 |
|   07 |  0.09 |      1.551 |  0.38 |     79.003 |  0.38 |      3.553 |  0.08 |      1.449 |       114.6 |             215 |  85.556 |       -0.50 |         -31.181 |     17.00 |              -5.00 |            -80.0 | 303.975 |
|   08 |  0.09 |      1.777 |  0.46 |     88.365 |  0.46 |      3.397 |  0.15 |      5.797 |       114.6 |             215 |  99.336 |       -0.26 |         -18.352 |     19.88 |              -2.12 |            -34.0 | 376.584 |
|   09 |  0.08 |      1.609 |  0.50 |     72.967 |  0.50 |      3.454 |  0.26 |     15.485 |       114.6 |             215 |  93.515 |        0.00 |          -4.454 |     23.00 |               1.00 |             16.0 | 434.661 |
|   10 |  0.08 |      1.666 |  0.49 |     41.409 |  0.49 |      3.327 |  0.38 |     29.587 |       114.6 |             215 |  75.989 |        0.26 |           9.444 |     26.12 |               4.12 |             66.0 | 481.033 |
|   11 |  0.15 |      2.855 |  0.42 |     14.257 |  0.42 |      2.751 |  0.46 |     39.980 |       114.6 |             215 |  59.843 |        0.50 |          22.272 |     29.00 |               7.00 |            112.0 | 523.715 |
|   12 |  0.26 |      9.364 |  0.30 |      6.397 |  0.30 |      1.965 |  0.50 |     43.457 |       114.6 |             215 |  61.183 |        0.71 |          33.498 |     31.52 |               9.52 |            152.0 | 576.281 |
|   13 |  0.38 |     34.071 |  0.22 |      4.318 |  0.22 |      1.494 |  0.49 |     38.151 |       114.6 |             215 |  78.034 |        0.87 |          42.050 |     33.44 |              11.44 |            183.0 | 632.684 |
|   14 |  0.46 |     71.223 |  0.19 |      3.601 |  0.19 |      1.313 |  0.42 |     25.014 |       114.6 |             215 | 101.151 |        0.97 |          47.396 |     34.64 |              12.64 |            202.0 | 680.147 |
|   15 |  0.50 |    101.904 |  0.17 |      3.164 |  0.17 |      1.255 |  0.30 |     11.595 |       114.6 |             215 | 117.918 |        1.00 |          48.999 |     35.00 |              13.00 |            208.0 | 704.517 |
|   16 |  0.49 |    108.083 |  0.15 |      2.437 |  0.15 |      1.161 |  0.22 |      3.984 |       114.6 |             215 | 115.665 |        0.97 |          47.396 |     34.64 |              12.64 |            202.0 | 694.661 |
|   17 |  0.42 |     88.329 |  0.14 |      2.037 |  0.14 |      1.326 |  0.19 |      2.127 |       114.6 |             215 |  93.819 |        0.87 |          42.050 |     33.44 |              11.44 |            183.0 | 648.469 |
|   18 |  0.30 |     49.950 |  0.13 |      1.320 |  0.13 |      2.358 |  0.17 |      1.149 |       114.6 |             215 |  54.777 |        0.71 |          33.498 |     31.52 |               9.52 |            152.0 | 569.875 |
|   19 |  0.22 |     18.983 |  0.13 |      0.572 |  0.13 |      1.855 |  0.15 |      0.348 |       114.6 |             215 |  21.758 |        0.50 |          22.272 |     29.00 |               7.00 |            112.0 | 485.630 |
|   20 |  0.19 |      0.000 |  0.11 |      0.000 |  0.11 |      0.000 |  0.14 |      0.000 |       114.6 |             215 |   0.000 |        0.26 |           9.444 |     26.12 |               4.12 |             66.0 | 405.044 |
|   21 |  0.17 |      0.000 |  0.11 |      0.000 |  0.11 |      0.000 |  0.13 |      0.000 |       114.6 |             215 |   0.000 |        0.00 |          -4.454 |     23.00 |               1.00 |             16.0 | 341.146 |
|   22 |  0.15 |      0.000 |  0.10 |      0.000 |  0.10 |      0.000 |  0.13 |      0.000 |       114.6 |             215 |   0.000 |       -0.26 |         -18.352 |     19.88 |              -2.12 |            -34.0 | 277.248 |
|   23 |  0.14 |      0.000 |  0.10 |      0.000 |  0.10 |      0.000 |  0.11 |      0.000 |       114.6 |             215 |   0.000 |       -0.50 |         -31.181 |     17.00 |              -5.00 |            -80.0 | 218.419 |
|   24 |  0.13 |      0.000 |  0.10 |      0.000 |  0.10 |      0.000 |  0.11 |      0.000 |       114.6 |             215 |   0.000 |       -0.71 |         -42.407 |     14.48 |              -7.52 |           -120.0 | 167.193 |
|      |       |            |       |            |       |            |       |            |             |                 |         |             |                 |           |                    |                  |         |

<img src="output.png" width="1000" alt="graph-building">



И получаем наглядный результат в виде графика нагрузок по часам

<img src="graph-building.png" width="800" alt="graph-building">
Pic. 6. Итоговый график нагрузок для здания

желтый - теплопоступления от солнечной радиации;
зеленый - теплопоступления от конвекции остекления;
красный - теплопоступления через окна из за изменяющейся за сутки температуры воздуха;
синий - суммарные теплопоступления; 

Теплопоступления от людей, техники учтены в данном графике, но условно не показаны. 

---
### <span style="color: orange;"> Программная реализация расчета для различных задач </span>

В объеме, описанном в данной статье, я подготовил онлайн программу для выполнения целей: 
1) для работы инженеров в привычном нам формате - онлайн калькулятор для оперативного простого расчета нагрузки на систему холодоснабжения любой отдельной части здания и печати результатов;
2) для развития автоматизации работы инженеров - API для будущего развития платформы с расчетными функциями;

По пункту (1) попробовать можно по ссылке уже сейчас, заполняя форму, как во всех привычных онлайн расчетах: 
https://flairbim.com/calculators/solar_radiation_cooling_load

По пункту (2)  - мы еще будем обсуждать в дальнейших статьях идею и реализацию данного направления, но основная суть в возможности интегрировать этот "расчетный модуль с онлайн API" в различные продукты. Приведу небольшой пример. 

1) автоматизируется получение информации из BIM модели по остеклению целого здания или отдельной части (обновление словаря "parameters");
2) пишется функция запроса параметров к API расчетного модуля с параметрами:

```python
import requests

def send_solar_radiation_request():
    """
    Отправляет GET‑запрос к API для расчёта солнечной радиации.
    Returns:
        dict: Ответ сервера в формате JSON 
        None: В случае ошибки
    """
    url = "https://api.flairbim.com/air_conditioning/calculate_solar_radiation"

	# Параметры запроса (query parameters)
    parameters = {
        "localization": "ru",
        "_A_m2_n": 1277,
        "_A_m2_ne": 0,
        "_A_m2_e": 2751,
        "_A_m2_se": 0,
        "_A_m2_s": 1235,
        "_A_m2_sw": 0,
        "_A_m2_w": 2762,
        "_A_m2_nw": 0,
        "_Q_people_kW": 100,
        "_Q_appliances_kW": 220,
        "_L_m3_h": 48000,
        "_t_out_day_mid": 19,
        "_t_in_air": 22,
        "_t_in_conduction": 24,
        "_A_air_day": 24,
        "_R": 1.45,
        "_K1": 0.9,
        "_K2": 1,
        "_K3": 0.4,
        "_K4": 0.34
    }
    try:
        # Отправка GET‑запроса с параметрами
        response = requests.get(
            url,
            params=parameters,
            timeout=30  
        )
        if response.status_code == 200:
            print("Запрос успешен. Статус кода:", response.status_code)
            return response.json()  # Возвращаем JSON‑ответ
```

3) пишется функция отображения результатов расчетов в необходимом табличном формате и формате графика;
4) пишется функция записи результатов расчетов в расчетные элементы BIM модели;

В результате получаем: 
- довольно простую полуавтоматическую систему расчета и актуализации массивного расчета теплопоступления по часам для любого отдельного помещения или целого здания в виде расчетных таблиц и графиков для анализа, проверки, подбора оборудования и т.д.
- механизм, в котором часть проектировщиков, работая только в BIM модели, может получить актуализацию расчетных параметров, не выходя из нее. Получается "единственный источник информации", вместо необходимости сверять информационную модель с рассчитанными табличными значениями, что, на мой взгляд, всегда при изменении проекта приводит к потери актуальности информации и к громадным усилиям по нахождению различий и приведению в актуальное соответствующее всем элементам состояние.

В дальнейшем мы рассмотрим конкретный пример объекта и реализации такого автоматического решения по расчету.

---
### <span style="color: orange;">Заключение</span>



---
### <span style="color: orange;"> Ссылки: </span>
1. "ПОСОБИЕ 2.91 к СНиП 2.04.05-91 - Расчет поступления теплоты солнечной радиации в помещения", Москва 1993 г.


