
| 1   | Объект проектирования                           | Архитектурно-планировочная концепция застройки территории,<br>расположенной по адресу: Московская область, Одинцовский городской округ,<br>с. Успенское                                                                                                                                                                                                                                                                                                                                                                                                              |     |
| --- | ----------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --- |
| 2   | Стадия проекта                                  | Проектная документация                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |     |
| 3   | Согласование проекта                            | Заказчик?  <br>Экспертиза?                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |     |
| 4   | Состав проекта                                  | Тепломеханические решения теплогенераторной (ТМ), <br>Газоснабжение внутреннее теплогенераторной (ГСВ)                                                                                                                                                                                                                                                                                                                                                                                                                                                               |     |
| 5   | Границы проектирования                          | Границы помещения теплогенераторной                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |     |
| 6   | Исходные данные для проектирования              | 1) Технические условия подключения к сетям газоснабжения;<br>2) Раздел "АР" - Архитерктурно-планировочные решения для помещений теплогенераторной;<br>3) Анкета абонента систем теплоснабжения;<br>4) Задание на ввод сетей газоснабжение;<br>5) Задание на ввод/вывод трубопроводов систем ОВ, ВК из помещения теплогенераторной;                                                                                                                                                                                                                                   |     |
| 7   | Основные требования к применяемому оборудованию | Вендор лист?                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |     |
| 8   | Нормативные требования                          | 1 - "СП 281.1325800.2016. Свод правил. Установки теплогенераторные мощностью до 360 кВт, интегрированные в здания. Правила проектирования и устройства" (при - Общая мощность одной теплогенераторной <360 кВт );<br>2 - "СП 373.1325800.2018. Свод правил. Источники теплоснабжения автономные. Правила проектирования" <br>(при - Общая мощность одной теплогенераторной >360 кВт );<br>3 - "СП 62.13330.2011*. Свод правил. Газораспределительные системы. Актуализированная редакция СНиП 42-01-2002";<br>                                                       |     |
| 9   | Основные требования к разделу ТМ                | Проектом предусмотреть теплогенераторную в каждом здании (4 шт.);<br><br>Категория  по надежности отпуска тепловой энергии  - 2;<br>Основное топливо - природный газ;<br><br>В котельной предусмотреть установку 1-го газового котла на расчетную мощность теплоснабжения, а также 1-го электрического котла на резерв (100%).<br>Присоединение систем теплоснабжения вентиляции, отопления выполнить по зависимой схеме;<br>Присоединение систем ГВС выполнить с помощью бака косвенного нагрева, располагаемого в помещении теплогенераторной (уточнить?);<br><br> |     |
|     |                                                 |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |     |
|     |                                                 |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |     |
|     |                                                 |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |     |
|     |                                                 |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |     |
|     |                                                 |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |     |
|     |                                                 |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |     |

